.. _pharmacodynamics:

Pharmacodynamics
=================

While the mechanism of the pharmacokinetic is still poorly understood, the mechanism of actions of drugs at the molecular level is better understood [Bailey2005]_. However, the link between the molecular level and the measured physiological variables is complex and thus, the pharmacodynamics models are usually empirical. The most common approach is to use the Hill function to describe the effect of the drug concentration on the physiological variables. The Hill function is a sigmoid function defined by the following equation:

.. math::

    E(t) = E_{max} \frac{C(t)^\gamma}{C(t)^\gamma + EC_{50}^\gamma}

where :math:`E(t)` is the effect of the drug at time :math:`t`, :math:`E_{max}` is the maximal effect, :math:`C(t)` is the drug concentration at time :math:`t`, :math:`\gamma` is the Hill coefficient, and :math:`EC_{50}` is the half-effect concentration (i.e., the concentration to obtain half the effect of the drugs). Figure below is an illustration of the sigmoid function for different values of the Hill coefficient and half-effect concentration.

.. figure:: ../images/sigmoid.png
   :width: 60%
   :align: center
   :alt: Sigmoid function

For propofol, remifentanil rocuronium and atracurium [Weatherley1983]_, before applying the Hill function, an effect-site compartment is added to the PK model to represent a delay between a rise of drug concentration in blood and the occurrence of the effect. This delay is dependent on the physiological variables, and thus, multiple effect-site compartments can be added to the model. As those compartments are virtual, the drug transfer is considered in only one direction, from blood to the effect site without affecting the blood compartment concentration. Thus, the addition of the effect site does not affect the PK model. The equation for one effect-site compartment is given by:

.. math::

    \dot{x}_{es}(t) = k_{e0} (x_1(t) - x_{es}(t))

where :math:`x_{es}(t)` is the drug concentration in the effect site, :math:`x_1(t)` is the drug concentration in blood, and :math:`k_{e0}` is the rate of drug transfer from blood to effect site. This leads to the full compartment model given in the next figure.

.. figure:: ../images/4_comportment_model.png
   :width: 70%
   :align: center
   :alt: Four-compartment model

   Four-compartment model for propofol, remifentanil and rocuronium.
   
For atracurium, before applying the Hill function, a second effect-site compartment have been added to better fit experimental data [Lago1998]_. The equation for the second effect-site compartment is given by:    

.. math::

    \dot{\hat{x}}_{es}(t) = \frac{1}{\tau} (x_{es}(t) - \hat{x}_{es}(t))

.. figure:: ../images/4_comportment_model_atracurium.svg
   :width: 70%
   :align: center
   :alt: Four-compartment model for atracurium

   Four-compartment model for atracurium.

In the simulator, we slightly abuse the notation and included the effect-site compartments in the PK model in order to keep all the dynamical system in the same state-space representation.  

BIS
------

If pharmacokinetics models usually assume no interaction between drugs, pharmacodynamics models should express the synergy or the antagonism between drugs. For the effect of propofol and remifentanil on the BIS, a 3D-Hill function is used to express the drug's synergy:

.. math::
    :label: eq:3DHill

    BIS(t) = BIS_{0} - E_{max} \frac{I(t)^\gamma}{1 + I(t)^\gamma}

with :math:`BIS_0` the initial BIS, :math:`E_{max}` the maximum effect of combined drugs, :math:`\gamma` the slope coefficient of the Hill curve and :math:`I(t)` the interaction term can be defined as the following two ways:

(i) Minto-type surface model,

.. math::

    I(t) = \frac{I_p(t) + I_r(t)}{1 - \beta \theta(t) + \beta \theta(t)^2}

where:

.. math::

    I_p(t) = \frac{x_{ep,BIS}(t)}{C_{50p,BIS}};\quad
    I_r(t) = \frac{x_{er,BIS}(t)}{C_{50r,BIS}};\quad
    \theta(t) = \frac{I_p(t)}{I_p(t)+I_r(t)}

In those equations, :math:`x_{ep,BIS}` and :math:`x_{er,BIS}` are the propofol and remifentanil concentrations of the BIS effect site, :math:`C_{50p,BIS}` and :math:`C_{50r,BIS}` are the propofol and remifentanil half-effect concentrations for BIS, and :math:`\beta` is the interaction term between the two drugs.

(ii) Greco-type surface model,

.. math::

    I(t) = I_p(t) + I_r(t) + \beta I_p(t) I_r(t)

Few studies have been conducted on the pharmacodynamic part of the anesthesia process, and the models are less standardized. In this simulator, the values of the parameters of the Minto-type surface model are taken from the study of [Bouillon2004]_. Additionally, the values of the parameters of the Greco-type surface model are taken from the studies of [Fuentes2018]_ and [Yumuk2024]_. 

It also exists models that do not take into account the synergistic effect of remifentanil, see [Vanluchene2004]_ and [Eleveld2018]_ for instance. In those cases, the interaction coefficient :math:`\beta` and the half-effect concentration :math:`C_{50r}` for remifentanil are ignored.

The surface of the 3D-Hill function using parameters from [Bouillon2004]_ is shown in the figure below.



.. figure:: ../images/3Dhill.png
   :width: 80%
   :align: center
   :alt: 3D-Hill function

.. _delay:
Delay
~~~~~~~~~~~~~~

Note that the BIS can also be affected by delay, in this case we have that :math:`BIS(t) = BIS(t - \tau)`, where :math:`\tau` is the delay expressed in seconds.
In the literature this delay has been attributed to two main causes.

The first cause is physiological and it is related to the age of the patient.
This effect was modeled in [Eleveld2018]_ as: :math:`\tau = 15 + \exp(0.0517 \cdot \mathrm{AGE})` where :math:`AGE` is the age of the patient in years.

The second cause is related to the quality of the EEG signal used to compute the BIS.
This effect was modeled in [Wahlquist2025]_ as a function of the Signal Quality Index (SQI) of the BIS.
The SQI is a value between 0 and 100 that indicates the quality of the EEG signal used to compute the BIS.
A value of 100 indicates a perfect signal, while a value of 0 indicates a very poor signal.
The SQI can be affected by various factors such as electrode placement, patient movement, and electrical interference.
In [Wahlquist2025]_, the authors proposed a model to link the SQI to the BIS delay.
The model is given by :math:`\tau = \tau\_max * (1 - \frac{SQI}{100})` where :math:`\tau\_max` is a maximum admissible delay, which was set equal to 120 seconds.

In the simulator, we have implemented both models and the user can choose to use one or both of them.

Loss of Consciousness (LOC)
----------------------------
For the effect of propofol and remifentanil on the Loss of Consciousness (LOC), a 3D-Hill function is used to express the drug's synergy:

.. math::
    :label: eq:3DHill_LOC

    LOC(t) = \frac{I(t)^\gamma}{1 + I(t)^\gamma}

with :math:`\gamma` the slope coefficient of the Hill curve and :math:`I(t)` the interaction term can be defined using Greco-type surface model as follows:

.. math::

    I(t) = I_p(t) + I_r(t) + \beta I_p(t) I_r(t)

where:

.. math::

    I_p(t) = \frac{x_{ep,LOC}(t)}{C_{50p,LOC}};\quad
    I_r(t) = \frac{x_{er,LOC}(t)}{C_{50r,LOC}};\quad

In that equation, :math:`x_{ep,LOC}` and :math:`x_{er,LOC}` are the propofol and remifentanil concentrations of the BIS effect site, :math:`C_{50p,LOC}` and :math:`C_{50r,LOC}` are the propofol and remifentanil half-effect concentrations for BIS, and :math:`\beta` is the interaction term between the two drugs.

In this simulator, the values of the parameters of the surface model are taken from the study of [Kern2004]_, [Mertens2003]_, and [Johnson2008]_.


Neuromuscular blockade level
-----------------------------
The neuromuscular blockade level is provided by the train-of-four (TOF) monitor and it is expressed as the percentage of the first twitch (T1) magnitude relative to its baseline value (T0), which is measured before administering atracurium or rocuronium.
A Hill function is used to express the effect of atracuritum or rocuronium on TOF (respectively from [Weatherley1983]_ and [Masui2018]_) :

.. math::

    TOF(t) =  \frac{E_{max} * C_{50}^\gamma}{C_{50}^\gamma + \hat{x}_{es}(t)^\gamma}

Tolerance of Laryngoscopy
-----------------------------

To output an indicator of analgesia in the simulator, we used the Tolerance of Laryngoscopy (TOL). The TOL is defined as the probability of reaction of the patient to the laryngoscopy. In [Bouillon2004]_, the authors proposed a hierarchical model to link drug effect site concentration to TOL. The model is given by:

.. math:: postopioid(t) = preopioid \times \left(1 - \frac{x_{er,BIS}(t)^{\gamma_r}}{x_{er,BIS}(t)^{\gamma_r} + (C_{r,50,TOL} \times preopioid)^{\gamma_r}}\right)
.. math:: TOL(t) = \frac{x_{ep,BIS}(t)^{\gamma_p}}{x_{ep,BIS}(t)^{\gamma_p} + (C_{p,50,TOL} \times postopioid(t))^{\gamma_p}}

where :math:`preopioid` is the tolerance of laryngoscopy without remifentanil, :math:`x_{er,BIS}(t)` and :math:`x_{ep,BIS}(t)` are the remifentanil and propofol concentration in the TOL effect site (same than the BIS effect site), :math:`C_{r,50,TOL}` and :math:`C_{p,50,TOL}` are the remifentanil and propofol half-effect concentrations for TOL. This model is illustrated in the figure below.

.. figure:: ../images/hierarchical_model.png
   :width: 80%
   :align: center
   :alt: Hirarchical model for TOL

   Hierarchical model for TOL, figure from [Bouillon2004]_.


.. _hemodynamics:
Hemodynamics
--------------

Hemodynamics are the dynamic of blood flow. Blood flow ensures the transportation of nutrients, hormones, metabolic waste products, oxygen, and carbon dioxide throughout the body to maintain cell-level metabolism, the regulation of the pH, osmotic pressure and temperature of the whole body, and the protection from microbial and mechanical harm.

The main variable to monitor is the cardiac output (CO), which is the volume of blood pumped by the heart per minute as it is the main determinant of oxygen delivery to tissues. However, CO is not directly measurable, and thus, the mean arterial pressure (MAP) is often used as a surrogate. The MAP is the average arterial pressure during one cardiac cycle, and it is considered to be a good indicator of perfusion pressure in the organs. The CO and MAP are influenced by the drugs used during anesthesia, and thus, it is important to model their effects.

For the effect of propofol and remifentanil on MAP and CO, the interaction of drugs has been studied in [Su2023]_ using a general pharmacodynamic interaction model. In this dynamical model, three variable are considered to be dynamic: the total peripheral resistance (TPR), the stroke volume (SV), and the heart rate (HR). They respectively represent the resistance of the blood vessels, the volume of blood pumped by the heart per beat, and the number of heartbeats per minute. They are related to the MAP and CO by the following equations:

.. math::
    :label: eq:hemodynamic

    MAP(t) = TPR(t) \times CO(t)

    CO(t) = SV(t) \times HR(t)

The idea of this model is to consider that TPR, SV and HR are autoregulated by the body through measurement of the MAP (from baroreflexes). Particularly the following equations are used to model the TPR, SV and HR without drugs:

.. math::
    \dot{TPR}(t) = \frac{k_{in\_TPR}}{RMAP(t)^{FB}} - k_{out} TPR(t)

    \dot{SV}(t) =  \frac{k_{in\_SV}}{RMAP(t)^{FB}} - k_{out} SV(t)

    \dot{HR}(t) =  \frac{k_{in\_HR}}{ RMAP(t)^{FB}} - k_{out} HR(t)

where :math:`RMAP(t)` is the normalized MAP thanks to the baseline MAP, :math:`k_{in\_TPR}`, :math:`k_{in\_SV}`, and :math:`k_{in\_HR}` are the gain of the feedback loop for TPR, SV and HR, respectively, and :math:`k_{out}` is the decay rate of TPR, SV and HR. The exponent :math:`FB` is a feedback exponent that determines the sensitivity of the feedback loop to changes in MAP.

In [Su2023]_, the effect of propofol and remifentanil is modelled as a perturbation of this autoregulation. In addition, a time dependant effect have been added to the model to describe elevated MAP, HR, and PP before anesthesia induction. Finally, a non-linear relationship between SV and HR is considered to represent the effect of shorter left ventricular filling time because of increased HR thereby decreasing SV

.. math::
    \begin{align}
    \dot{TPR}(t) &= \frac{k_{in\_TPR}}{RMAP(t)^{FB}}(1 + EFF_{prop\_TPR}(t)) - k_{out} TPR(t) (1 - EFF_{remi\_TPR}(t)) \\
    \dot{SV}^*(t) &=  \frac{k_{in\_SV}}{RMAP(t)^{FB}}(1 + EFF_{prop\_SV}(t)) - k_{out} SV^*(t) (1 - EFF_{remi\_SV}(t))\\
    \dot{HR}^*(t) &=  \frac{k_{in\_HR}}{ RMAP(t)^{FB}} - k_{out} HR^*(t) (1 - EFF_{remi\_HR}(t))\\
    \dot{TDE\_SV}(t) &= - k_{TDE} TDE\_SV (t)\\
    \dot{TDE\_HR}(t) &= - k_{TDE} TDE\_HR (t)
    \end{align}

with the effect of drugs on TPR, SV and HR given by the following sigmoidal functions:

.. math::
    \begin{align}
    EFF_{prop\_TPR}(t) &= \left( Emax_{propo, tpr} + int_{tpr} \cdot \frac{cp_{remi}(t)}{cp_{remi}(t) + c50_{remi, tpr}} \right) \cdot \frac{cp_{propo}(t)^{\gamma_{propo, tpr}}}{cp_{propo}(t)^{\gamma_{propo, tpr}} + c50_{propo, tpr}^{\gamma_{propo, tpr}}}\\
    EFF_{remi, SV}(t) &= \left( sl_{remi, sv} + int_{sv} \cdot \frac{cp_{propo}(t)}{cp_{propo}(t) + c50_{propo, sv}} \right) \cdot cp_{remi}(t)\\
    EFF_{remi, HR}(t) &= \left( sl_{remi, hr} + int_{hr} \cdot \frac{cp_{propo}(t)}{cp_{propo}(t) + c50_{int, hr}} \right)\cdot cp_{remi}(t)\\
    EFF_{prop, DV}(t) &= Emax_{propo, sv} \cdot \frac{cp_{propo}(t)}{cp_{propo}(t) + c50_{propo, sv}} \\
    EFF_{remi, TPR}(t) &= Emax_{remi, tpr} \cdot \frac{cp_{remi}(t)}{cp_{remi}(t) + c50_{remi, tpr}}
    \end{align}

Then the output are computed with the following equations:

.. math::
    \begin{align}
    HR(t) &= HR^*(t) + TDE\_HR(t) \\
    SV(t) &= (SV^*(t) + TDE\_SV(t)) (1- \alpha log(HR(t)/HR_0)) \\
    CO(t) &= SV(t) \times HR(t) \\
    MAP(t) &= TPR(t) \times CO(t)
    \end{align}

An illustration of this model is given below:

.. figure:: ../images/Su_model.png
   :width: 80%
   :align: center
   :alt: Mechanically based pharmacodynamic model for haemodynamic effects

   Mechanically based pharmacodynamic model for haemodynamic effects, figure from [Su2023]_.

For identification of the model, the stroke volume has been approximated using the relation :math:`PP(t) = SV(t)/1.5` where PP stand for pulse pressure and is given by substracting the diastolic aretrial pressure (DAP) to the systolic arterial pressure (SAP). Those two value respectively represent the minimum and maximum of the artrial pressure value over a cardiac cycle. In addition, the relation to link MAP, DAP and SAP is given by :math:`MAP(t) = (2 \cdot DAP(t)+SAP(t))/3`, thus SAP, and DAP can be computed using the following formula:

.. math::
    \begin{align}
    DAP(t) &= MAP(t) - \frac{2}{9} SV(t)\\
    SAP(t) &= MAP(t) + \frac{4}{9} SV(t)
    \end{align}

The Norepinephrine effect have not been yet included in this dynamical model. However, it exists direct pharmacodynamic models, linking the blood concentration of norepinephrine to the increase of MAP ([Beloeil2005]_, [Oualha2014]_) using a sigmoid function. As it is known that norepinephrine has a direct effect on TPR, we considered that the norepinephrine affect MAP through TPR to reach the effect identified in the literature. To be explicite, when doing the simulation with norepinephrine, two different system are simulated: one with olny the effect of propofol and remifentanil, and one with the effect of norepinephrine. The difference between the two is that the dynamic of TPR is modified to reach the desired MAP. Particularly:

.. math::
  MAP_{wanted}(t) = MAP_{no\_nore}(t) + norepinephrine\_effect(t)

where :math:`MAP_{no\_nore}(t)` is the MAP computed without norepinephrine, and :math:`norepinephrine\_effect(t)` is the effect of norepinephrine on MAP give using a sigmoid function. The dynamic of TPR in the system including the effect of norepinephrine is then given by:

.. math::
  \begin{align}
  \dot{TPR}(t) = & \frac{k_{in\_TPR}}{RMAP(t)^{FB}}(1 + EFF_{prop\_TPR}(t)) \\
  & - k_{out} TPR(t) (1 - EFF_{remi\_TPR}(t)) \\
  & \textcolor{blue}{ + k_{nore}(MAP_{wanted}(t)- MAP(t))}
  \end{align}

The term in blue ensure that MAP is converging to the desired value, :math:`MAP_{wanted}`, :math:`k_{nore}` is choosen to have a fast convergence without too much oscillation. Then the dynamic of HR and SV are computed as in the system without norepinephrine. This approach allows to make use of the previous results on norepinephrine effect on MAP while keeping valid the dynamical model of [Su2023]_. Particularly, it allow to model the effect of norepinephrine on SV, HR, and CO without having to infer new parameters for the model. As seen in the figure below, the simulator model the effect of norepinephrine on the whole haemodynamic system by merging the effect on MAP and the dynamic of TPR, SV, and HR.

.. figure:: ../images/hemo_sys_nore.png
   :width: 60%
   :align: center
   :alt: Effect of Norepinephrine on the haemodynamic system

   Effect of a constant injection of norepinephrine (0.1µg/s) on the haemodynamic system.

Please note that this "tricks" makes the important approximation that the effect of norepinephrine on MAP is only through TPR which might not be true. Thus, we are looking forward to a complete pharmacodynamic model including the effect of norepinephrine along with the one of propofol and remifentanil. 

Effect summary
-----------------

The overall model of anesthesia process is given by connecting the PK model and the different PD models. This can be ilustrated with the following figure:

.. figure:: ../images/overall_scheme.svg
   :width: 80%
   :align: center
   :alt: Overall model scheme

   Overall model scheme



The following table summarizes the effect of single drug injection on the model outputs:

.. raw:: html

    <style>
      .blue-bg { background-color: #cce5ff; }  /* Light blue */
      .red-bg { background-color: #f8d7da; }   /* Light red */
      .green-bg { background-color:rgb(211, 252, 192); }   /* Light red */
      table.colored-table {
        border-collapse: collapse;
        width: 100%;
      }
      table.colored-table th,
      table.colored-table td {
        border: 1px solid #ddd;
        padding: 8px;
        text-align: center;
      }
      table.colored-table th {
        background-color: #f2f2f2;
      }
    </style>

    <table class="colored-table">
      <thead>
        <tr>
          <th></th>
          <th>Propofol</th>
          <th>Remifentanil</th>
          <th>Norepinephrine</th>
          <th>Atracurium /<br>Rocuronium</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <th>BIS</th>
          <td class="blue-bg">-</td>
          <td class="blue-bg">-</td>
          <td>No effect</td>
          <td>No effect</td>
        </tr>
        <tr>
          <th>TOL</th>
          <td class="red-bg">+</td>
          <td class="red-bg">+</td>
          <td>No effect</td>
          <td>No effect</td>
        </tr>
        <tr>
          <th>MAP</th>
          <td class="blue-bg">-</td>
          <td class="blue-bg">-</td>
          <td class="red-bg">+</td>
          <td>No effect</td>
        </tr>
        <tr>
          <th>CO</th>
          <td class="red-bg">+</td>
          <td class="red-bg">+</td>
          <td class="blue-bg">-</td>
          <td>No effect</td>
        </tr>
        <tr>
          <th>TPR</th>
          <td class="blue-bg">-</td>
          <td class="blue-bg">-</td>
          <td class="red-bg">+</td>
          <td>No effect</td>
        </tr>
        <tr>
          <th>SV</th>
          <td class="blue-bg">-</td>
          <td class="red-bg">+</td>
          <td class="blue-bg">-</td>
          <td>No effect</td>
        </tr>
        <tr>
          <th>HR</th>
          <td class="red-bg">+</td>
          <td class="red-bg">+</td>
          <td class="blue-bg">-</td>
          <td>No effect</td>
        </tr>
        <tr>
          <th>TOF</th>
          <td>No effect</td>
          <td>No effect</td>
          <td>No effect</td>
          <td class="blue-bg">-</td>
        </tr>
      </tbody>
    </table>
    
References
----------

.. [Bailey2005]     J. M. Bailey and W. M. Haddad, “Drug dosing control in clinical pharmacology,” *IEEE Control Systems Magazine*,
    vol. 25, no. 2, pp. 35–51, Apr. 2005, doi: https://doi.org/10.1109/MCS.2005.1411383.
.. [Bouillon2004] T. W. Bouillon et al., “Pharmacodynamic Interaction between Propofol and Remifentanil
    Regarding Hypnosis, Tolerance of Laryngoscopy, Bispectral Index, and Electroencephalographic Approximate
    Entropy,” Anesthesiology, vol. 100, no. 6, pp. 1353–1372, Jun. 2004, doi: https://doi.org/10.1097/00000542-200406000-00006.
..  [Beloeil2005]  H. Beloeil, J.-X. Mazoit, D. Benhamou, and J. Duranteau, “Norepinephrine kinetics and dynamics
    in septic shock and trauma patients,” BJA: British Journal of Anaesthesia, vol. 95, no. 6,
    pp. 782–788, Dec. 2005, doi: https://doi.org/10.Beloeil20051093/bja/aei259.
..  [Su2023] H. Su, J. V. Koomen, D. J. Eleveld, M. M. R. F. Struys, and P. J. Colin, “Pharmacodynamic
    mechanism-based interaction model for the haemodynamic effects of remifentanil and propofol in healthy
    volunteers,” British Journal of Anaesthesia, vol. 131, no. 2, pp. 222–233, Aug. 2023,
    doi: https://10.1016/j.bja.2023.04.043.
.. [Oualha2014] M. Oualha et al., “Population pharmacokinetics and haemodynamic effects of norepinephrine
        in hypotensive critically ill children,” British Journal of Clinical Pharmacology,
        vol. 78, no. 4, pp. 886–897, 2014, doi: https://10.1111/bcp.12412.
.. [Vanluchene2004]  A. L. G. Vanluchene et al., “Spectral entropy as an electroencephalographic measure
        of anesthetic drug effect: a comparison with bispectral index and processed midlatency auditory evoked
        response,” Anesthesiology, vol. 101, no. 1, pp. 34–42, Jul. 2004,
        doi: https://doi.org/10.1097/00000542-200407000-00008.
.. [Eleveld2018] D. J. Eleveld, P. Colin, A. R. Absalom, and M. M. R. F. Struys,
        “Pharmacokinetic–pharmacodynamic model for propofol for broad application in anaesthesia and sedation”
        British Journal of Anaesthesia, vol. 120, no. 5, pp. 942–959, mai 2018, doi:10.1016/j.bja.2018.01.018. 
.. [Fuentes2018]  R. Fuentes et al. "Propofol pharmacokinetic and pharmacodynamic profile and its 
        electroencephalographic interaction with remifentanil in children." Pediatric Anesthesia 28.12 (2018): 
        1078-1086. doi: https://doi.org/10.1111/pan.13486 
.. [Kern2004]  S. E. Kern et al. "A response surface analysis of propofol-remifentanil pharmacodynamic 
        interaction in volunteers." Anesthesiology 100.6 (2004): 1373-1381. doi : https://doi.org/10.1097/00000542-200406000-00007
.. [Mertens2003]  M. J. Mertens et al. "Propofol reduces perioperative remifentanil requirements 
        in a synergistic manner: response surface modeling of perioperative remifentanil–propofol interactions." 
        Anesthesiology 99.2 (2003): 347-359. doi : https://doi.org/10.1097/00000542-200308000-00016
.. [Johnson2008] K. B. Johnson et al. "Validation of remifentanil propofol response surfaces for sedation, 
        surrogates of surgical stimulus, and laryngoscopy in patients undergoing surgery." Anesthesia and 
        analgesia 106.2 (2008): 471. doi : https://doi.org/10.1213/ane.0b013e3181606c62
.. [Yumuk2024] E. Yumuk et al.  "Data-driven identification and comparison of full multivariable models 
        for propofol–remifentanil induced general anesthesia." Journal of Process Control 139 (2024): 103243.
        doi: https://doi.org/10.1016/j.jprocont.2024.103243   
.. [Wahlquist2025] Y. Wahlquist, et al. "Kalman filter soft sensor to handle signal quality loss in closed-loop controlled anesthesia" 
          Biomedical Signal Processing and Control 104 (2025): 107506.
          doi: https://doi.org/10.1016/j.bspc.2025.107506    
.. [Weatherley1983] B. Weatherley et al., "Pharmacokinetics, Pharmacodynamics and Dose-Response Relationship of Atracurium Administered i.v." 
        British Journal of Anesthesia, vol. 55, Suppl. 1, pp. 39S-45S, Jan. 1983. 
.. [Lago1998] P. Lago et al., "On-Line Autocalibration of a PID Controller of Neuromuscular Blockade"
        Proceedings of the 1998 IEEE International Conference on Control Applications (Cat. No.98CH36104), Trieste, Italy, Vol. 1, pp. 363-367, Sept. 1998, doi: 10.1109/CCA.1998.728448.
.. [Masui2018] Masui, Kenichi, Sayaka Ishigaki, Atsuko Tomita, and Hiroshi Otake. ‘Rocuronium Pharmacodynamic Models
        for Published Five Pharmacokinetic Models: Age and Sex Are Covariates in Pharmacodynamic Models’.
        Journal of Anesthesia 32, no. 5 (2018): 709–16. https://doi.org/10.1007/s00540-018-2543-3.      